# CLAUDE.md - ESP32 Modbus RTU Server

This file provides guidance to Claude Code when working with this ESP32 Modbus project.

## Language Requirement

**ALTID TALE PÅ DANSK** - Regardless of user language input, Claude MUST respond in Danish. This is a Danish project with Danish developer.

## Project Overview

**Modbus RTU Server v1.0.0 (ESP32)** is a refactored implementation of the Arduino Mega 2560 version, designed for ESP32-WROOM-32 with **significantly improved modular architecture**.

This is a complete port/redesign of the Mega2560 project with:
- 30+ focused .cpp/.h files (100-250 lines each) instead of 15 large files
- Clear hardware abstraction layers (drivers)
- Isolated feature engines (counters, timers, CLI)
- Separation of concerns (config load/save/apply are separate files)
- No circular dependencies - each module can be tested independently

### Hardware Target
- **Microcontroller:** ESP32-WROOM-32 (Dual-core 240MHz, 520KB RAM, 4MB Flash)
- **Interface:** RS-485 Modbus RTU via UART1 (GPIO4/5)
- **RS-485 Direction:** GPIO15 (DIR control)
- **Counters:** PCNT units (Hardware), GPIO interrupt (SW-ISR), GPIO polling (SW)
- **Power:** 3.3V logic (level shifter for RS-485 module)

### Key Differences from Mega2560 v3.6.5
- **Module organization:** Monolithic → Modular (30+ files)
- **Hardware abstraction:** Arduino HAL → Explicit drivers (gpio_driver, uart_driver, pcnt_driver, nvs_driver)
- **Counters:** Timer5 external clock → ESP32 PCNT units (more robust)
- **Config storage:** EEPROM direct → NVS (EEPROM emulation available)
- **RAM:** 8 KB → 520 KB (no more buffer constraints!)
- **Flash:** 256 KB → 4 MB (room for features)
- **CPU:** 8-bit 16MHz → 32-bit dual-core 240MHz

---

## Project Architecture (Layer-based, modular)

### Layer 0: Hardware Abstraction Drivers
Explicit driver interfaces to decouple hardware from application logic.

**Files:**
- `src/gpio_driver.cpp/h` - GPIO init, read, write, interrupt
- `src/uart_driver.cpp/h` - UART0/UART1 init, RX/TX, buffering
- `src/pcnt_driver.cpp/h` - PCNT unit config, counting, ISR
- `src/nvs_driver.cpp/h` - NVS read/write (non-volatile storage)

**Principle:** These are the ONLY files that know about ESP32 registers/HAL. Can mock for testing.

### Layer 1: Protocol Core (Modbus framing)
Low-level Modbus frame handling.

**Files:**
- `src/modbus_frame.cpp/h` - ModbusFrame struct, CRC16 calculation
- `src/modbus_parser.cpp/h` - Parse raw bytes → ReadRequest/WriteRequest
- `src/modbus_serializer.cpp/h` - Build response frame from data

**Principle:** Pure functions, testable without full Modbus server running.

### Layer 2: Function Code Handlers
Modbus FC01-10 implementation.

**Files:**
- `src/modbus_fc_read.cpp/h` - FC01, FC02, FC03, FC04 implementations
- `src/modbus_fc_write.cpp/h` - FC05, FC06, FC0F, FC10 implementations
- `src/modbus_fc_dispatch.cpp/h` - Route FC → handler

**Principle:** Each function code isolated. Adding new FC only requires one file change.

### Layer 3: Modbus Server Runtime
Main Modbus state machine and I/O handling.

**Files:**
- `src/modbus_rx.cpp/h` - Serial RX, frame detection, timeout, ISR
- `src/modbus_tx.cpp/h` - RS-485 DIR control, serial TX
- `src/modbus_server.cpp/h` - Main Modbus state machine (idle → RX → process → TX → idle)

**Principle:** Handles protocol timing, framing, error recovery.

### Layer 4: Register/Coil Storage
Holding/input register and coil/discrete input arrays.

**Files:**
- `src/registers.cpp/h` - Holding/input register array, access functions
- `src/coils.cpp/h` - Coil/discrete input bit arrays, access functions
- `src/gpio_mapping.cpp/h` - GPIO ↔ coil/discrete input bindings

**Principle:** All register access goes through these files. Can add validation here.

### Layer 5: Feature Engines

#### Counter Engine
Four independent counters with three operating modes.

**Files:**
- `src/counter_config.cpp/h` - CounterConfig struct, defaults, validation
- `src/counter_sw.cpp/h` - Software polling mode (GPIO level read)
- `src/counter_sw_isr.cpp/h` - Software ISR mode (GPIO interrupt, INT0-INT5)
- `src/counter_hw.cpp/h` - Hardware PCNT mode (Timer5 → PCNT unit0-3)
- `src/counter_frequency.cpp/h` - Frequency measurement logic (Hz calculation)
- `src/counter_engine.cpp/h` - Orchestration (calls SW/ISR/HW, handles prescaler division)

**Architecture:**
- All modes count EVERY edge/pulse (no prescaler skipping)
- Prescaler division happens ONLY in counter_engine (one place)
- Frequency measurement updates ~1 second (validation, clamping 0-20kHz)
- Three output registers per counter:
  - `index-reg`: Scaled value = counterValue × scale (full precision)
  - `raw-reg`: Prescaled value = counterValue / prescaler (register space savings)
  - `freq-reg`: Measured frequency in Hz

**Important:** HW mode now uses PCNT (Pulse Counter) instead of Timer5. PCNT is more robust:
- Hardware prescaler WORKS (unlike Timer5 external clock mode)
- Can run without ISR (polling via mcpwm_capture_timer_get_value)
- 32-bit counter (no overflow at 20 kHz)
- Multiple units = multiple simultaneous HW counters possible in future

#### Timer Engine
Four independent timers with four modes.

**Files:**
- `src/timer_config.cpp/h` - TimerConfig struct, defaults, validation
- `src/timer_engine.cpp/h` - Timer state machines (modes 1-4)

**Modes:**
1. One-shot sequences (3-phase timing)
2. Monostable (retriggerable pulse)
3. Astable (blink/toggle)
4. Input-triggered (responds to discrete inputs)

**Principle:** Uses millis() for timing (works identically to Mega2560).

### Layer 6: Persistence (Config Management)
Modular configuration system.

**Files:**
- `src/config_struct.cpp/h` - PersistConfig struct definition
- `src/config_load.cpp/h` - Load from NVS, schema migration, validation, CRC check
- `src/config_save.cpp/h` - Save to NVS, CRC calculation
- `src/config_apply.cpp/h` - Apply config to engines (initialize counters, timers, GPIO mappings)

**Principle:**
- Load = reading from storage (can fail gracefully)
- Save = persisting to storage (atomic with CRC)
- Apply = activating config in running system (idempotent)
- If bug in one, only debug that file

**Storage:** ESP32 NVS (Non-Volatile Storage) with EEPROM emulation layer available.

### Layer 7: User Interface (CLI)
Interactive command-line interface.

**Files:**
- `src/cli_parser.cpp/h` - Tokenize input, dispatch to handler
- `src/cli_commands.cpp/h` - All `set` command implementations
- `src/cli_show.cpp/h` - All `show` command implementations
- `src/cli_history.cpp/h` - Command history, arrow key navigation
- `src/cli_shell.cpp/h` - Serial I/O, state machine, main CLI loop

**Principle:** One file per concern. Adding new command = one function, no cross-file changes.

### Layer 8: System
System utilities and main entry point.

**Files:**
- `src/main.cpp` - setup() and loop() only. Calls subsystems.
- `src/heartbeat.cpp/h` - LED blink, watchdog timer
- `src/version.cpp/h` - Version string, changelog
- `src/debug.cpp/h` - Debug output helpers, printf wrappers

### Headers (Single source of truth)
- `include/constants.h` - ALL #define, enums, MAX values
- `include/types.h` - ALL struct definitions (ModbusFrame, CounterConfig, etc.)
- `include/config.h` - Build-time configuration

---

## Development Commands

### Build & Upload
```bash
# Build firmware
pio run

# Upload to ESP32-WROOM-32
pio run -t upload

# Monitor serial output (CLI)
pio device monitor -b 115200

# Clean build
pio clean && pio run
```

### Testing (Local, without hardware)
```bash
# Build unit tests (mocked drivers)
pio test

# Or with GCC locally:
gcc -o test_frame src/modbus_frame.c test/test_frame.c -Iinclude
./test_frame
```

---

## Code Modification Guidelines

### Adding a New Feature

**Example:** Add new timer mode (Mode 5: PWM output)

1. **Define struct** in `include/types.h`:
   ```c
   typedef struct {
     // ... existing fields
     uint8_t mode_5_duty_percent;
   } TimerConfig;
   ```

2. **Update validation** in `src/timer_config.cpp`:
   ```c
   if (config->mode == 5) {
     if (config->mode_5_duty_percent > 100) return false;
   }
   ```

3. **Implement logic** in `src/timer_engine.cpp`:
   ```c
   if (timer->config.mode == 5) {
     // PWM logic here
   }
   ```

4. **Add CLI command** in `src/cli_commands.cpp`:
   ```c
   // set timer 1 mode 5 parameter duty:75
   ```

5. **Update EEPROM schema** in `src/config_load.cpp`:
   - Bump PersistConfig schema version
   - Add migration from old → new version

**Key:** Each file has ONE responsibility. Changes are isolated.

### Adding a New Counter Mode

**Current modes:** SW (polling), SW-ISR (interrupt), HW (PCNT)

**If adding mode 4 (future: Timer1 hardware):**

1. Create `src/counter_hwt1.cpp/h` (new file, no modifications to existing)
2. Add enum to `include/types.h`:
   ```c
   typedef enum { COUNTER_SW, COUNTER_SW_ISR, COUNTER_HW, COUNTER_HWT1 } counter_mode_t;
   ```
3. Update `src/counter_engine.cpp` to call `counter_hwt1_init()`, `counter_hwt1_loop()`
4. That's it! SW, SW-ISR, HW files unchanged.

### Adding a New CLI Command

**Example:** `show network` command

1. Add handler in `src/cli_show.cpp`:
   ```c
   int cli_cmd_show_network(void) {
     printf("IP: %s\n", network_get_ip());
     return 0;
   }
   ```

2. Register in `src/cli_parser.cpp`:
   ```c
   if (strcmp(argv[0], "show") == 0) {
     if (strcmp(argv[1], "network") == 0) {
       return cli_cmd_show_network();
     }
   }
   ```

3. Done! No changes to other files.

### Modifying Driver Implementation

**Important:** Never change driver `.h` interface (use semver minor bump if you must).

**Example:** Change GPIO interrupt from falling edge to rising

1. Only modify `src/gpio_driver.cpp` (implementation detail)
2. All callers in counter_sw_isr.cpp, etc. unchanged
3. Recompile, all modules see updated behavior

---

## Key Files Reference

| File | Purpose |
|------|---------|
| `include/constants.h` | **ALL constants and enums** |
| `include/types.h` | **ALL struct definitions** |
| `platformio.ini` | Build configuration, ESP32 board selection |
| `src/main.cpp` | Entry point: setup(), loop() |
| `src/modbus_frame.cpp` | Modbus frame CRC, struct validation |
| `src/modbus_parser.cpp` | Parse raw bytes → request struct |
| `src/modbus_serializer.cpp` | Build response frame |
| `src/modbus_server.cpp` | Main state machine (RX → process → TX) |
| `src/modbus_fc_read.cpp` | FC01-04 implementations |
| `src/modbus_fc_write.cpp` | FC05-06, 0F-10 implementations |
| `src/registers.cpp` | Holding/input register arrays |
| `src/coils.cpp` | Coil/discrete input bit arrays |
| `src/counter_engine.cpp` | Counter orchestration + prescaler division |
| `src/counter_sw.cpp` | SW polling counter |
| `src/counter_sw_isr.cpp` | SW-ISR interrupt counter |
| `src/counter_hw.cpp` | HW PCNT counter |
| `src/counter_frequency.cpp` | Frequency measurement (Hz) |
| `src/timer_engine.cpp` | Timer state machines (modes 1-4) |
| `src/config_load.cpp` | Load config from NVS |
| `src/config_save.cpp` | Save config to NVS |
| `src/config_apply.cpp` | Apply config to running system |
| `src/cli_parser.cpp` | Command dispatcher |
| `src/cli_commands.cpp` | `set` command handlers |
| `src/cli_show.cpp` | `show` command handlers |
| `docs/ESP32_Module_Architecture.md` | Full architecture documentation |
| `docs/ATmega2560_reference.md` | Original Mega2560 project reference (for porting guide) |

---

## Hardware Pin Mapping (ESP32-WROOM-32)

```
GPIO4  ← UART1 RX (Modbus)
GPIO5  ← UART1 TX (Modbus)
GPIO15 ← RS-485 DIR control (output)
GPIO16 ← Available (future INT1)
GPIO17 ← Available (future INT2)
GPIO18 ← Available (future INT3)
GPIO19 ← PCNT unit0 input (HW counter, future)
GPIO21 ← SDA (future I2C for expander)
GPIO22 ← SCL (future I2C for expander)
GPIO23 ← Available (future SPI CS)

UART0 (USB): Debug only
UART1: Modbus RTU
UART2: Available
```

**Important:** GPIO0, GPIO2, GPIO15 are strapping pins (affect boot). Use with caution.

---

## Resource Constraints (ESP32-WROOM-32)

- **RAM:** 520 KB available (vs 8 KB on Mega2560) - **NO MORE BUFFER CONSTRAINTS!**
- **Flash:** 4 MB (vs 256 KB on Mega2560) - plenty for features
- **EEPROM:** 4 KB emulation layer in NVS partition
- **Counters:** 4 maximum (PCNT units 0-3)
- **Timers:** 4 maximum (via millis-based software timers)
- **UART:** 3 available (UART0=USB, UART1=Modbus, UART2=future)
- **GPIO:** 34 usable pins (vs 54 on Mega2560, but more than enough for Modbus)

---

## Backward Compatibility & Migration Notes

### From Mega2560 v3.6.5

**What's the same:**
- Modbus RTU protocol (same FC implementations)
- Register/coil structure
- Timer engine (same 4 modes)
- Counter prescaler logic (same unified strategy)
- CLI commands (mostly same, some new options)
- Config persistence (schema migration supported)

**What's different:**
- Module organization (30 files instead of 15 large files)
- Hardware abstraction (explicit drivers instead of Arduino HAL)
- Counters: Timer5 → PCNT (more robust hardware)
- Config storage: EEPROM → NVS
- More RAM/Flash (can extend features without constraint)

**Migration path:**
1. Load v3.6.5 EEPROM config from Mega2560
2. Convert to ESP32 NVS format (schema migration in config_load.cpp)
3. Validate all counters/timers work identically
4. If bugs, isolated to specific .cpp file (easier debugging)

---

## Testing Strategy

### Unit Testing (without hardware)
```bash
# Test frame parsing
gcc -o test_frame src/modbus_frame.c test/test_frame.c -Iinclude

# Test counter logic (with mocked drivers)
gcc -o test_counter src/counter_*.c test/mock_*.c test/test_counter.c -Iinclude
```

### Integration Testing (on hardware)
1. Upload firmware via PlatformIO
2. Test Modbus RTU via serial monitor or Modbus master
3. Test CLI commands
4. Test persistence (save, reboot, verify)

### Continuous Testing (CI/CD, future)
- GitHub Actions: compile on every push
- Run unit tests automatically
- Build report on flash/RAM usage

---

## Performance Notes

- **Dual-core:** Core0 = FreeRTOS/Wi-Fi, Core1 = Application (Modbus, timers, counters)
- **Frequency measurement:** Updates ~1 second (same as Mega2560)
- **Counter resolution:** 32-bit (PCNT) vs 16-bit (Mega Timer5) = better precision
- **Modbus RTU:** Non-blocking, runs in main loop iteration
- **CLI:** Responsive (no blocking operations)

---

## Language & Communication

All communication in this project:
- **Codebase:** English (variable names, comments, git commits)
- **Documentation:** Danish (CLAUDE.md, project guides, user-facing docs)
- **CLI output:** Danish (show config, error messages)
- **Git commits:** Danish description + English changes list

---

## Next Steps for New Developers

1. Read `docs/ESP32_Module_Architecture.md` (full architecture overview)
2. Understand Layer 0 drivers first (gpio_driver, uart_driver, pcnt_driver)
3. Then read modbus_frame → modbus_parser → modbus_server (bottom-up)
4. Start modifying in isolated .cpp files (won't break others)

---

**Konklusion:** This is a complete redesign of the Mega2560 project with vastly improved modularity. Each .cpp file has ONE job. When debugging, find the file responsible and fix it there. No more spaghetti logic.
