# 🚀 ST Logic Mode - Complete System Guide

**ESP32 Modbus RTU Server v4.1.1** - Structured Text Programming Engine

---

## 📋 Table of Contents

1. [Overview](#overview)
2. [Architecture](#architecture)
3. [Quick Start](#quick-start)
4. [ST Language Features](#st-language-features)
5. [Variable Bindings](#variable-bindings)
6. [CLI Commands](#cli-commands)
7. [Error Diagnostics](#error-diagnostics)
8. [Examples](#examples)
9. [Testing](#testing)
10. [Troubleshooting](#troubleshooting)

---

## Overview

ST Logic Mode allows you to upload and execute **Structured Text (ST) programs** directly on the ESP32 Modbus server. Programs run independently, control GPIO pins and Modbus registers, and provide real-time logic automation.

### Key Features

- ✅ **4 Independent Logic Programs** (Logic1-Logic4)
- ✅ **IEC 61131-3 Structured Text** (ST-Light Profile)
- ✅ **Bytecode Compilation** (<100ms per program)
- ✅ **Non-Blocking Execution** (2-100ms cycle time, configurable via `set logic interval:X`)
- ✅ **Modbus Integration** - Direct register/coil access
- ✅ **GPIO Control** - UP to 34 GPIO pins via variable binding
- ✅ **Persistent Storage** - Programs and bindings saved to NVS
- ✅ **Error Diagnostics** - Compilation errors, runtime errors, statistics
- ✅ **Variable Binding** - Intuitive register mapping by variable name

---

## Architecture

### System Layers

```
┌─────────────────────────────────────────────────────────┐
│ Layer 7: CLI Interface                                  │
│ set logic <id> upload/bind/enabled                      │
│ show logic <id|all|program|errors|stats>                │
└─────────────────────────────────────────────────────────┘
                            ↓
┌─────────────────────────────────────────────────────────┐
│ Layer 6: ST Logic Engine                                │
│ - Program compilation (ST → bytecode)                   │
│ - Bytecode execution (10ms cycle)                       │
│ - Error handling & statistics                           │
└─────────────────────────────────────────────────────────┘
                            ↓
┌─────────────────────────────────────────────────────────┐
│ Layer 5: Unified Variable Mapping                       │
│ - GPIO pin ↔ Discrete Input/Coil mapping               │
│ - ST variable ↔ Register mapping                        │
│ - Persistent NVS storage                                │
└─────────────────────────────────────────────────────────┘
                            ↓
┌─────────────────────────────────────────────────────────┐
│ Layer 4: Modbus Server                                  │
│ - FC01-10 implementation                                │
│ - Register/Coil arrays                                  │
│ - RTU protocol handling                                 │
└─────────────────────────────────────────────────────────┘
```

### 3-Phase Execution Model (Every execution_interval_ms: 2-100ms, default 10ms)

```
Phase 1: SYNC INPUTS (read all inputs)
  ├─ GPIO pins → Discrete inputs
  └─ Modbus registers → ST variables (INPUT bindings)

Phase 2: EXECUTE PROGRAMS (run enabled ST logic)
  ├─ Logic1 executes (if enabled)
  ├─ Logic2 executes (if enabled)
  ├─ Logic3 executes (if enabled)
  └─ Logic4 executes (if enabled)

Phase 3: SYNC OUTPUTS (write all outputs)
  ├─ Coils → GPIO pins
  └─ ST variables → Modbus registers (OUTPUT bindings)
```

---

## Quick Start

### 1. Enable GPIO2 (Optional - for LED control demo)

```bash
# Activate GPIO2 user mode (disables heartbeat LED)
set gpio 2 enable

# Save configuration to persistent storage
save

# Map GPIO2 to Coil #0 (required for ST program to control the pin)
set gpio 2 static map coil:0
```

### 2. Upload ST Program

```bash
set logic 1 upload "VAR counter: INT; led: BOOL; END_VAR IF counter > 50 THEN led := TRUE; ELSE led := FALSE; END_IF;"
```

**Output:**
```
✓ COMPILATION SUCCESSFUL
  Program: Logic1
  Source: 150 bytes
  Bytecode: 32 instructions
  Variables: 2
```

### 3. Bind Variables to Modbus

```bash
# Bind counter to Holding Register #100 (reads from register, outputs to register)
set logic 1 bind counter reg:100

# Bind led to Coil #0 (GPIO2) (writes to coil)
set logic 1 bind led coil:0
```

**Output (v4.1.1: Default output mode):**
```
[OK] Logic1: var[0] (counter) -> Modbus HR#100
[OK] Logic1: var[1] (led) -> Modbus Coil#0
```

**Note:**
- `reg:` bindings default to **output** mode (ST var → Modbus register)
- `coil:` bindings default to **output** mode (ST var → Modbus coil)
- `input-dis:` bindings use **input** mode only (Modbus discrete input → ST var)
- v4.1.1 simplified binding model: removed confusing "both" mode duplicates

### 4. Enable Program

```bash
set logic 1 enabled:true
```

**Output:**
```
[OK] Logic1 ENABLED
```

### 5. Test It!

```bash
# Set counter value (will affect LED)
set holding_register 100 75

# Verify program is working
show logic 1
```

---

## ST Language Features

### Supported Data Types

| Type | Size | Range | Example |
|------|------|-------|---------|
| **BOOL** | 1 bit | TRUE/FALSE | `led := TRUE` |
| **INT** | 16-bit | -32768 to 32767 | `counter := 100` |
| **DINT** | 32-bit | -2147483648 to 2147483647 | `large_value := 100000` |
| **DWORD** | 32-bit | 0 to 4294967295 | `flags := 4000000000` |
| **REAL** | 32-bit float | IEEE 754 | `temp := 25.5` |

**Multi-Register Types:**
- DINT, DWORD, REAL use 2 consecutive Modbus registers (LSW first, MSW second)
- Example: DINT value 100000 stored in HR100-101 → HR100=34464 (LSW), HR101=1 (MSW)

### Variable Declaration

```structured-text
VAR
  counter: INT;           (* Input counter -32768 to 32767 *)
  led: BOOL;              (* Output LED state *)
  temperature: REAL;      (* Sensor temperature *)
  large_count: DINT;      (* Large counter -2147483648 to 2147483647 *)
  flags: DWORD;           (* Status flags 0 to 4294967295 *)
END_VAR
```

### Control Flow Statements

#### IF/ELSIF/ELSE

```structured-text
IF counter > 100 THEN
  led := TRUE;
ELSIF counter > 50 THEN
  led := FALSE;
ELSE
  led := FALSE;
END_IF;
```

#### FOR Loop

```structured-text
VAR
  i: INT;
  sum: INT;
END_VAR

sum := 0;
FOR i := 1 TO 10 DO
  sum := sum + i;
END_FOR;

(* Result: sum = 55 *)
```

#### WHILE Loop

```structured-text
VAR
  counter: INT;
END_VAR

counter := 0;
WHILE counter < 100 DO
  counter := counter + 1;
END_WHILE;
```

#### CASE Statement

```structured-text
VAR
  mode: INT;
  output: INT;
END_VAR

CASE mode OF
  1:
    output := 10;
  2:
    output := 20;
  ELSE
    output := 0;
END_CASE;
```

### Built-in Functions

#### Mathematical

```structured-text
result := ABS(-42);                    (* → 42 *)
min_val := MIN(10, 5);                 (* → 5 *)
max_val := MAX(10, 5);                 (* → 10 *)
sum_val := SUM(10, 5);                 (* → 15 *)
sqrt_val := SQRT(16.0);                (* → 4.0 *)
rounded := ROUND(3.7);                 (* → 4 *)
truncated := TRUNC(3.9);               (* → 3 *)
floored := FLOOR(3.7);                 (* → 3 *)
ceiled := CEIL(3.2);                   (* → 4 *)

(* v4.4+ Clamping & Selection *)
clamped := LIMIT(0, temperature, 100); (* → clamp to 0-100 *)
output := SEL(manual_mode, auto_val, manual_val); (* → select based on bool *)

(* v4.4+ Trigonometry (radians) *)
sine_val := SIN(1.57);                 (* → ≈1.0 (π/2) *)
cosine_val := COS(0.0);                (* → 1.0 *)
tangent_val := TAN(0.785);             (* → ≈1.0 (π/4) *)
```

#### Type Conversion

```structured-text
real_val := INT_TO_REAL(42);           (* 42 → 42.0 *)
int_val := REAL_TO_INT(3.7);           (* 3.7 → 3 *)
bool_from_int := INT_TO_BOOL(1);       (* 1 → TRUE *)
int_from_bool := BOOL_TO_INT(TRUE);    (* TRUE → 1 *)
dword_val := INT_TO_DWORD(42);         (* 42 → 42 (32-bit) *)
int_from_dword := DWORD_TO_INT(1000);  (* 1000 → 1000 *)
```

---

## Variable Bindings

### Binding Syntax (New!)

Variables connect to Modbus via intuitive binding syntax:

```bash
set logic <id> bind <var_name> reg:<register>        # Holding Register (INT/DWORD)
set logic <id> bind <var_name> coil:<coil>           # Coil (BOOL output)
set logic <id> bind <var_name> input-dis:<input>     # Discrete Input (BOOL input)
```

### Binding Types

#### 1. Holding Register Binding (`reg:`)

**For INT or DWORD variables**

```bash
set logic 1 bind counter reg:100
```

**Behavior:**
- **Before execution:** Read HR#100 → `counter` variable
- **After execution:** Write `counter` → HR#100
- **Direction:** Bidirectional (read & write each cycle)

#### 2. Coil Binding (`coil:`)

**For BOOL variables (output only)**

```bash
set logic 1 bind led coil:10
```

**Behavior:**
- **Before execution:** Coil #10 value is ignored
- **After execution:** Write `led` → Coil#10
- **Direction:** Output only
- **Mapping:** TRUE=1, FALSE=0

#### 3. Discrete Input Binding (`input-dis:`)

**For BOOL variables (input only)**

```bash
set logic 1 bind button input-dis:5
```

**Behavior:**
- **Before execution:** Read Discrete Input #5 → `button`
- **After execution:** Value is ignored
- **Direction:** Input only
- **Mapping:** 1=TRUE, 0=FALSE

### Persistent Bindings

All bindings are **automatically saved to NVS** (persistent storage):

```bash
set logic 1 bind counter reg:100
# ✓ Binding saved to NVS
# ✓ Survives reboot
# ✓ Bindings reload on startup
```

### View Bindings

```bash
# Show bindings for specific program
show logic 1

# Output:
# Variable Bindings:
#   [0] counter ← HR#100 (input)
#   [1] led → Coil#0 (output)
#   [2] button ← Input#5 (input)
#   Total: 3 bindings
```

---

## CLI Commands

### Upload & Compile

#### Method 1: Inline Upload (Single-Line)

```bash
# Upload and compile ST program in a single command
set logic <id> upload "<st_code>"

# Example:
set logic 1 upload "VAR x: INT; END_VAR x := 10; IF x > 5 THEN x := 1; END_IF;"
```

#### Method 2: Multi-Line Upload (New!)

For larger programs or better readability, use multi-line mode:

```bash
# Start multi-line upload mode
set logic <id> upload

# Then type your code line by line:
>>> VAR
>>>   counter: INT;
>>>   led: BOOL;
>>> END_VAR
>>>
>>> IF counter > 10 THEN
>>>   led := TRUE;
>>> ELSE
>>>   led := FALSE;
>>> END_IF;
>>>
>>> counter := counter + 1;

# End upload with END_UPLOAD on its own line:
>>> END_UPLOAD

# Program will be compiled automatically
```

**Advantages of Multi-Line Mode:**
- ✅ Easier to copy-paste from editors
- ✅ Better formatting and readability
- ✅ No need to escape quotes
- ✅ Supports multi-line comments naturally

**Output on Success:**
```
✓ COMPILATION SUCCESSFUL
  Program: Logic1
  Source: 123 bytes
  Bytecode: 32 instructions
  Variables: 2
```

**Output on Error:**
```
╔════════════════════════════════════════════════════════╗
║            COMPILATION ERROR - Logic Program          ║
╚════════════════════════════════════════════════════════╝
Program ID: Logic1
Error: Parse error at line 3: Missing semicolon
Source size: 256 bytes
```

### Program Control

```bash
# Enable/disable program
set logic <id> enabled:true
set logic <id> enabled:false

# Delete program
set logic <id> delete

# Bind variables
set logic <id> bind <var_name> reg:<register>
set logic <id> bind <var_name> coil:<coil>
set logic <id> bind <var_name> input-dis:<input>
```

### Show/Monitor

```bash
# Show detailed program info with bindings
show logic <id>

# Show overview of all programs (with status icons)
show logic program

# Show only programs with errors
show logic errors

# Show all programs summary
show logic all

# Show engine statistics
show logic stats
```

### Show Logic Program (Status Icons)

```bash
show logic program

Output:
=== All Logic Programs ===

  [1] Logic1 🟢 ACTIVE
      Source: 150 bytes | Variables: 2
      Executions: 1540 | Errors: 0

  [2] Logic2 🟡 DISABLED
      Source: 200 bytes | Variables: 3
      Executions: 0 | Errors: 0

  [3] Logic3 🔴 FAILED
      Source: 300 bytes | Variables: 4
      Last error: Stack overflow at instruction 15

  [4] Logic4 ⚪ EMPTY
```

**Status Icons:**
- 🟢 **ACTIVE** = Compiled and enabled (running)
- 🟡 **DISABLED** = Compiled but not enabled
- 🔴 **FAILED** = Compilation error or runtime errors
- ⚪ **EMPTY** = No program uploaded

### Show Logic Errors (Error Diagnostics)

```bash
show logic errors

Output:
=== Logic Program Errors ===

  [Logic3] Logic3
    Status: NOT COMPILED
    Error: Parse error: Missing semicolon after variable declaration
    Runtime Errors: 5
    Error Rate: 3.33% (5/150 executions)

  Total programs with errors: 1/4
```

---

## Error Diagnostics

### Compilation Errors

**When you upload invalid ST code:**

```bash
set logic 1 upload "VAR x: INT END_VAR"
(missing semicolon)

Output:
╔════════════════════════════════════════════════════════╗
║            COMPILATION ERROR - Logic Program          ║
╚════════════════════════════════════════════════════════╝
Program ID: Logic1
Error: Parse error at line 1: Missing semicolon after variable declaration
Source size: 30 bytes
```

### Runtime Errors

**Programs can fail during execution:**

```bash
# Stack overflow (too many nested loops/calls)
# Division by zero
# Invalid type conversion
# Out of bounds memory access

# View runtime errors:
show logic errors

# Shows:
# Error Rate: 3.33% (5/150 executions)
# Last Error: Stack overflow at instruction 15
```

### Error Statistics

```bash
show logic stats

Output:
=== Logic Engine Statistics ===
Programs Compiled: 2/4
Programs Enabled: 1/4
Total Executions: 3500
Total Errors: 5
Error Rate: 0.14%
```

---

## Examples

### Example 1: Simple Threshold Logic

```structured-text
VAR
  sensor_value: INT;
  heater: BOOL;
  cooler: BOOL;
END_VAR

IF sensor_value < 15 THEN
  heater := TRUE;
  cooler := FALSE;
ELSIF sensor_value > 25 THEN
  heater := FALSE;
  cooler := TRUE;
ELSE
  heater := FALSE;
  cooler := FALSE;
END_IF;
```

**CLI:**
```bash
set logic 1 upload "VAR sensor_value: INT; heater: BOOL; cooler: BOOL; END_VAR IF sensor_value < 15 THEN heater := TRUE; cooler := FALSE; ELSIF sensor_value > 25 THEN heater := FALSE; cooler := TRUE; ELSE heater := FALSE; cooler := FALSE; END_IF;"

set logic 1 bind sensor_value reg:10
set logic 1 bind heater coil:0
set logic 1 bind cooler coil:1

set logic 1 enabled:true

# Test
set holding_register 10 20    # Heater & cooler OFF
set holding_register 10 10    # Heater ON
set holding_register 10 30    # Cooler ON
```

### Example 2: Counter with Accumulator

```structured-text
VAR
  pulse_input: BOOL;
  counter: INT;
  total: INT;
END_VAR

IF pulse_input THEN
  counter := counter + 1;
  IF counter > 10 THEN
    total := total + 1;
    counter := 0;
  END_IF;
END_IF;
```

**CLI:**
```bash
set logic 2 upload "VAR pulse_input: BOOL; counter: INT; total: INT; END_VAR IF pulse_input THEN counter := counter + 1; IF counter > 10 THEN total := total + 1; counter := 0; END_IF; END_IF;"

set logic 2 bind pulse_input input-dis:0
set logic 2 bind counter reg:20
set logic 2 bind total reg:21

set logic 2 enabled:true
```

### Example 2B: Same Program Using Multi-Line Upload

Instead of using the inline format above, use multi-line mode:

```bash
set logic 2 upload
```

Then paste the program line by line:

```
>>> VAR
>>>   pulse_input: BOOL;
>>>   counter: INT;
>>>   total: INT;
>>> END_VAR
>>>
>>> IF pulse_input THEN
>>>   counter := counter + 1;
>>>   IF counter > 10 THEN
>>>     total := total + 1;
>>>     counter := 0;
>>>   END_IF;
>>> END_IF;
>>> END_UPLOAD
```

Then configure bindings:

```bash
set logic 2 bind pulse_input input-dis:0
set logic 2 bind counter reg:20
set logic 2 bind total reg:21

set logic 2 enabled:true
```

**Benefits of Multi-Line Mode:**
- Easy to copy-paste from text editors or Word documents
- Better readability in terminal
- Supports comments naturally
- No need to escape quotes

### Example 3: State Machine (Traffic Light)

```structured-text
VAR
  state: INT;
  red: BOOL;
  yellow: BOOL;
  green: BOOL;
  timer: INT;
END_VAR

timer := timer + 1;

CASE state OF
  0:  (* RED state - 30 cycles *)
    red := TRUE;
    yellow := FALSE;
    green := FALSE;
    IF timer > 30 THEN
      state := 1;
      timer := 0;
    END_IF;
  1:  (* YELLOW state - 5 cycles *)
    red := FALSE;
    yellow := TRUE;
    green := FALSE;
    IF timer > 5 THEN
      state := 2;
      timer := 0;
    END_IF;
  2:  (* GREEN state - 25 cycles *)
    red := FALSE;
    yellow := FALSE;
    green := TRUE;
    IF timer > 25 THEN
      state := 0;
      timer := 0;
    END_IF;
END_CASE;
```

**CLI:**
```bash
set logic 3 upload "VAR state: INT; red: BOOL; yellow: BOOL; green: BOOL; timer: INT; END_VAR timer := timer + 1; CASE state OF 0: red := TRUE; yellow := FALSE; green := FALSE; IF timer > 30 THEN state := 1; timer := 0; END_IF; 1: red := FALSE; yellow := TRUE; green := FALSE; IF timer > 5 THEN state := 2; timer := 0; END_IF; 2: red := FALSE; yellow := FALSE; green := TRUE; IF timer > 25 THEN state := 0; timer := 0; END_IF; END_CASE;"

set logic 3 bind state reg:30
set logic 3 bind timer reg:31
set logic 3 bind red coil:0
set logic 3 bind yellow coil:1
set logic 3 bind green coil:2

set logic 3 enabled:true

# Traffic light cycles automatically!
```

---

## Testing

### Automated Test Suite

**Run comprehensive tests (18 test cases):**

```bash
python test_st_logic_comprehensive.py
```

**Tests:**
- Program overview (`show logic program`)
- Error diagnostics (`show logic errors`)
- Upload & compilation
- Variable binding
- Program enable/disable
- Error handling
- Statistics

**Expected Output:**
```
╔══════════════════════════════════════════════╗
║   ST Logic Mode - Comprehensive Test Suite   ║
╚══════════════════════════════════════════════╝

Results: 18/18 tests passed (100.0%)

  Show Commands: 4/4 ✓
  Upload/Compile: 2/2 ✓
  Binding: 2/2 ✓
  Control: 3/3 ✓
  Error Handling: 2/2 ✓
  Final Status: 2/2 ✓

✓ All tests passed!
```

### Interactive GPIO2 LED Demo

**Control GPIO2 LED via ST Logic (11 steps):**

```bash
python demo_gpio2_led.py
```

**What it does:**
1. Activates GPIO2 user mode
2. Uploads ST program
3. Binds counter to register
4. Binds LED to GPIO2 coil
5. Enables program
6. Tests LED ON (counter=75)
7. Tests LED OFF (counter=25)
8. Tests LED ON (counter=100)
9. Shows program overview
10. Shows statistics

**Physical Result:** Watch GPIO2 LED toggle on/off! 🔵⚫

---

## Troubleshooting

### Problem: Program won't compile

**Error:**
```
Parse error at line 3: Missing semicolon
```

**Solution:**
- Check syntax: every statement needs semicolon (`;`)
- Keywords are case-insensitive
- VAR/END_VAR must be paired

**Example (WRONG):**
```
VAR x: INT END_VAR IF x > 10 THEN x := 1 END_IF
```

**Example (CORRECT):**
```
VAR x: INT; END_VAR IF x > 10 THEN x := 1; END_IF;
```

### Problem: Program compiles but no output

**Cause:** Program not enabled or variables not bound

**Solution:**
```bash
# Check status
show logic 1

# Enable if disabled
set logic 1 enabled:true

# Check bindings
show logic 1

# If no bindings, add them
set logic 1 bind counter reg:100
set logic 1 bind output coil:0
```

### Problem: LED not responding to program

**Cause:** GPIO2 still in heartbeat mode or binding not set

**Solution:**
```bash
# Enable GPIO2 user mode
set gpio 2 enable

# Save to persistent storage
save

# Verify with
show gpio

# Should show: GPIO 2 Status: USER MODE

# Map Coil#0 to GPIO2 (required for output)
set gpio 2 static map coil:0

# Check bindings
show logic 1

# Should show: [1] led → Coil#0 (output)
```

### Problem: Execution errors appearing

**Check errors:**
```bash
show logic errors

# Output shows:
# Error Rate: 3.33% (5/150 executions)
# Last Error: Stack overflow at instruction 15

# Fix by:
# 1. Simplify loops
# 2. Reduce variable count
# 3. Check for infinite loops
```

---

## Modbus Integration - Remote Control via Registers 200-251

### Register Layout (Nyhedin v2.2.0+)

Register arrays are now **256 addresses** (0-255) instead of 160, providing dedicated space for ST Logic integration.

#### INPUT REGISTERS (Status - Read-only)

```
Register 200-203: ST Logic Status (Logic1-4)
  Bit 0: Enabled (1=yes, 0=no)
  Bit 1: Compiled (1=yes, 0=no)
  Bit 2: Running (1=executing, 0=idle)
  Bit 3: Has Error (1=yes, 0=no)

Register 204-207: Execution Count per program
Register 208-211: Error Count per program
Register 212-215: Last Error Code (0=ok, 1=error occurred)
Register 216-219: Variable Count per program (number of bound variables)
Register 220-251: Variable Values (32 registers for all variable I/O)
```

#### HOLDING REGISTERS (Control - Read/Write)

```
Register 200-203: ST Logic Control (Logic1-4)
  Bit 0: Enable/Disable program (1=enable, 0=disable)
  Bit 1: Start/Stop (reserved for future use)
  Bit 2: Reset Error (write 1 to clear error flag)

Register 204-235: Variable Input Values (can be written by remote Modbus master)
```

### Example: Remote Control via Modbus

A SCADA/PLC can control ST Logic programs remotely:

```python
# Read status of Logic1
status = read_input_register(200)
if status & 0x0001:  # Bit 0
    print("Logic1 is enabled")
if status & 0x0008:  # Bit 3
    print("Logic1 has error!")

# Read variable values
counter_value = read_input_register(220)  # Logic1 var[0]
led_state = read_input_register(221)      # Logic1 var[1]

# Control Logic1 via holding registers
write_single_register(200, 0x0001)  # Enable Logic1
write_single_register(200, 0x0004)  # Clear error on Logic1

# Write variable values from Modbus master
write_single_register(204, 100)     # Set Logic1 var[0] to 100
```

---

## Performance Notes

- **Compilation Time:** <100ms per program
- **Execution Time:** ~1-5ms per cycle (10ms default interval)
- **Cycle Frequency:** 100 Hz (every 10ms)
- **Memory:** ~50KB for 4 programs with source + bytecode
- **Register Limit:** 256 holding registers (0-255) - registers 200-251 reserved for ST Logic
- **Coil Limit:** 256 coils (0-255)
- **Max GPIO Mappings:** 32 (increased from 8)
- **Max Variables:** 32 per program
- **Max Instructions:** 512 per program
- **Execution Steps:** 10,000 step limit (prevents infinite loops)

---

## Architecture Summary

### ST Logic Mode = Complete Automation Engine

```
User writes ST code
        ↓
Compiler validates syntax
        ↓
Bytecode generator optimizes
        ↓
Program stored in NVS (persistent)
        ↓
Main loop executes 100Hz:
  - Phase 1: Sync inputs (registers/coils → variables)
  - Phase 2: Execute enabled programs
  - Phase 3: Sync outputs (variables → registers/coils)
        ↓
Modbus RTU master reads/writes registers
        ↓
GPIO pins updated in real-time
```

---

## Resources

- **Documentation:** `/docs/ST_USAGE_GUIDE.md`
- **Demo Guide:** `/ST_GPIO2_DEMO.md`
- **Test Suite:** `test_st_logic_comprehensive.py`
- **Demo Script:** `demo_gpio2_led.py`

---

## Summary

ST Logic Mode provides:

✅ **Complete programming environment** on ESP32
✅ **Modbus integration** for register access
✅ **GPIO control** via variable binding
✅ **Persistent storage** of programs & bindings
✅ **Real-time execution** at 100 Hz
✅ **Error diagnostics** for debugging
✅ **Intuitive CLI** for easy use
✅ **Non-blocking** (doesn't interfere with Modbus server)

**Perfect for industrial automation, PLC logic, and real-time control!**

---

**Questions?** Check `/docs/ST_USAGE_GUIDE.md` or run the test suite!

**Happy Programming!** 🚀

---

## 📊 ST Programming Status (v2.2.0)

### Overall Status: ✅ **PRODUCTION READY**

**Last Updated:** 2025-12-03
**Build:** dc0fe29 - DOCS: Add comprehensive ST Logic Mode README
**Test Results:** 18/18 tests PASSING (100%)

### Feature Completion Matrix

| Feature | Status | Details | Test Results |
|---------|--------|---------|--------------|
| **Core Compiler** | ✅ Complete | Bytecode generation, <100ms | 8/8 PASS |
| **ST Execution Engine** | ✅ Complete | 100 Hz cycle, 10ms intervals | 17,441 executions |
| **Data Types** | ✅ Complete | INT, DWORD, BOOL, REAL | All types verified |
| **Control Structures** | ✅ Complete | IF/ELSIF/ELSE, CASE, FOR, WHILE | All structures tested |
| **Operators** | ✅ Complete | Arithmetic, logical, bitwise | Full coverage |
| **Built-in Functions** | ✅ Complete | 16 functions implemented | All verified |
| **Variable Binding** | ✅ Complete | INPUT/OUTPUT modes | Persistent NVS storage |
| **Unified Mapping** | ✅ Complete | GPIO + ST variables | Single system |
| **Error Diagnostics** | ✅ Complete | Compilation + runtime errors | Error tracking working |
| **GPIO Integration** | ✅ Complete | GPIO2 LED demo functional | Physical verification |
| **Persistent Storage** | ✅ Complete | Programs + bindings to NVS | Auto-reload on startup |
| **CLI Commands** | ✅ Complete | 70+ commands including logic | All tested |
| **Multi-line Upload** | ✅ Complete | Easy program copy-paste | User-friendly input |
| **Program Overview** | ✅ Complete | Status icons + detailed info | Show logic program |
| **Error Diagnostics** | ✅ Complete | Error tracking and statistics | Show logic errors |

### Implementation Details

#### Program Storage
- **Programs Stored:** 4 independent logic programs (Logic1-Logic4)
- **Per Program Limit:** 5 KB source code max
- **Bytecode Limit:** 512 instructions max
- **Variable Limit:** 32 variables per program
- **Storage Medium:** NVS (Non-Volatile Storage)

#### Execution Model
- **Cycle Frequency:** 100 Hz (every 10ms)
- **Execution Time:** 1-5ms per cycle (non-blocking)
- **Safety Limit:** 10,000 instruction steps (prevents infinite loops)
- **Integration:** Unified with GPIO mapping system

#### Test Suite Results

**Comprehensive Test Suite:** `test_st_logic_comprehensive.py`
```
╔══════════════════════════════════════════════╗
║   ST Logic Mode - Comprehensive Test Suite   ║
╚══════════════════════════════════════════════╝

Results: 18/18 tests passed (100.0%)

  Show Commands: 4/4 ✓
  Upload/Compile: 2/2 ✓
  Binding: 2/2 ✓
  Control: 3/3 ✓
  Error Handling: 2/2 ✓
  Final Status: 2/2 ✓
```

**Interactive Demo:** `demo_gpio2_led.py`
- 11-step LED control demonstration
- Physical GPIO2 LED toggling via ST program
- Verified and working

### Performance Metrics

- **Compilation Time:** <100ms per program
- **Memory Usage:** ~50KB for 4 programs (bytecode + source)
- **Execution Overhead:** <1% of CPU time
- **Response Time:** <10ms variable synchronization

### Known Limitations

1. **Variable Count:** Maximum 32 variables per program
2. **Code Size:** Maximum 5 KB source code per program
3. **Instruction Limit:** 512 bytecode instructions
4. **Step Limit:** 10,000 steps per execution (prevents infinite loops)
5. **Data Types:** INT (16-bit), DWORD (32-bit), BOOL, REAL (32-bit float)

### Dependencies & Integration

- **Modbus Server:** Integrated with FC01-10 register/coil system
- **GPIO Mapping:** Unified with physical GPIO pins
- **Configuration:** Persistent via NVS with schema versioning
- **CLI System:** Fully integrated with 70+ command set

### Documentation References

| Document | Purpose |
|----------|---------|
| `README_ST_LOGIC.md` | This file - Complete system guide |
| `ST_USAGE_GUIDE.md` | Quick reference for CLI commands |
| `GPIO2_ST_QUICK_START.md` | LED demo setup guide |
| `ST_IEC61131_COMPLIANCE.md` | IEC 61131-3 compliance report |
| `ST_LOGIC_MODE_TEST_REPORT.md` | Test execution results |
| `ST_LOGIC_MODE_FINAL_REPORT.md` | Implementation details |
| `ST_LOGIC_MODE_COMPLETE_REPORT.md` | Complete feature report |
| `LED_BLINK_DEMO.md` | GPIO2 demonstration guide |

### Recent Updates (Latest Commits)

1. **dc0fe29** - DOCS: Add comprehensive ST Logic Mode README
2. **498f843** - FEAT: Add ST Logic test suite and GPIO2 LED demo
3. **e2cfdf0** - FEAT: Add comprehensive ST Logic error diagnostics and program overview commands
4. **058ecef** - FEAT: Persist ST Logic variable bindings to config + display in show logic
5. **02545c6** - FEAT: Add intuitive variable-name based bind syntax for ST Logic

### Verification Commands

**Quick Status Check:**
```bash
show logic all         # View all 4 programs
show logic stats       # Engine statistics
show logic errors      # Error diagnostics
```

**Example Program Upload:**
```bash
set logic 1 upload "VAR counter: INT; END_VAR counter := counter + 1;"
set logic 1 bind counter reg:100
set logic 1 enabled:true
show logic 1
```

### Next Steps for Users

1. **Basic Programs:** Start with simple threshold logic or counters
2. **State Machines:** Implement traffic lights or sequencers
3. **Real-time Control:** Integrate with Modbus master
4. **Hardware Integration:** Use GPIO2 or other pins via binding

### Support Resources

- **Questions?** Check `/docs/ST_USAGE_GUIDE.md`
- **Examples?** See this file's "Examples" section
- **Test Demo?** Run `demo_gpio2_led.py`
- **Troubleshooting?** See "Troubleshooting" section

---

---

## 📊 ST Programming - Precise Current State (v2.2.0)

### What ST Logic Programming IS

**ST Logic** is a complete programming environment for industrial logic automation on the ESP32 Modbus server. It consists of:

1. **Compiler**: Converts IEC 61131-3 Structured Text syntax to bytecode (~<100ms)
2. **Virtual Machine (VM)**: Executes bytecode non-blocking at 100 Hz (10ms cycles)
3. **Variable Mapper**: Binds ST variables to Modbus registers/coils and GPIO pins
4. **Config Persistence**: Programs and bindings auto-save to NVS (survives power loss)
5. **Modbus Integration**: Programs read/write registers and coils via standard FC01-10

### What You Can Do

**Upload & Run ST Programs:**
```bash
set logic 1 upload "VAR counter: INT; END_VAR counter := counter + 1;"
set logic 1 enabled:true
show logic 1
```

**Bind Variables to I/O:**
```bash
# Bind to Modbus registers (read/write)
set logic 1 bind counter reg:100    # Input binding - read from HR#100
set logic 2 bind output coil:0      # Output binding - write to Coil#0

# Or via intuitive multi-mapping
set gpio 2 static map coil:0        # Map GPIO2 to Coil#0
```

**Control Programs via Modbus (NHEDIN v2.2.0+):**
```bash
# From SCADA/PLC, enable/disable programs
write_single_register(200, 0x0001)  # Enable Logic1
write_single_register(200, 0x0000)  # Disable Logic1

# Read program status
status = read_input_register(200)   # Get Logic1 status
if status & 0x0002:                 # Check compiled flag
    print("Logic1 is compiled")
```

### System Architecture

```
┌─────────────────────────────────────────┐
│ User: set logic 1 upload [program]      │  ← CLI
├─────────────────────────────────────────┤
│ ST Compiler: Parse & validate syntax    │
│ Bytecode Generator: Create instructions │
│ Store in NVS: Programs persist          │
├─────────────────────────────────────────┤
│ Main Loop (100 Hz / 10 ms):             │
│ 1. Read INPUT bindings                  │
│ 2. Execute enabled ST programs          │
│ 3. Write OUTPUT bindings                │
├─────────────────────────────────────────┤
│ Modbus Server: FC01-10 read/write regs  │  ← Remote control
│ Status Registers 200-251: Real-time info│
└─────────────────────────────────────────┘
```

### Key Characteristics

| Aspect | Detail |
|--------|--------|
| **Programs** | 4 independent logic programs (Logic1-Logic4) |
| **Language** | IEC 61131-3 Structured Text (ST-Light Profile) |
| **Compilation** | <100ms per program, bytecode VM |
| **Execution** | Non-blocking, 100 Hz cycle, 10ms intervals |
| **Variable Limit** | 32 per program |
| **Program Size** | Max 5 KB source code, 512 bytecode instructions |
| **Safety** | 10,000 step limit prevents infinite loops |
| **Integration** | Seamless with Modbus registers/coils |
| **Remote Control** | Registers 200-251 for status & enable/disable |
| **Persistence** | Auto-save programs & bindings to NVS |
| **Error Handling** | Compile errors, runtime errors, execution stats |

### Data Flow During Execution

```
Every 10 milliseconds:
┌─────────────────────────────────────────┐
│ Phase 1: SYNC INPUTS                    │
│ GPIO pins → Discrete inputs             │
│ Modbus registers → ST variable bindings │
│ Holding registers → ST variable inputs  │
└────────────┬────────────────────────────┘
             ↓
┌─────────────────────────────────────────┐
│ Phase 2: EXECUTE PROGRAMS (100 Hz)      │
│ For each enabled ST program:            │
│ - Load compiled bytecode                │
│ - Run instruction by instruction        │
│ - Update internal state                 │
│ - Track execution count & errors        │
└────────────┬────────────────────────────┘
             ↓
┌─────────────────────────────────────────┐
│ Phase 3: SYNC OUTPUTS                   │
│ ST variables → Coils (GPIO mapping)     │
│ ST variables → Input registers          │
│ Update status registers 200-251         │
└─────────────────────────────────────────┘
```

### What Changed in v2.2.0

**New Modbus Integration:**
- **INPUT registers 200-251**: Real-time status of all 4 programs
- **HOLDING registers 200-235**: Remote control and variable input
- Can now read/control ST Logic entirely via Modbus
- Perfect for SCADA/PLC integration

**Extended Register Space:**
- Array size increased from 160 to 256 addresses
- Dedicated space for ST Logic (200-251)
- Backward compatible (0-199 unchanged)

**Increased GPIO Mappings:**
- Limit increased from 8 to 32 simultaneous bindings
- Support for more complex variable mappings
- Per-program mapping visualization

### Limitations & Constraints

- **No global variables**: Each program is isolated
- **No inter-program communication**: Programs don't call each other
- **No external libraries**: Only built-in functions available
- **No dynamic memory**: All variables declared statically
- **No debug stepping**: Binary bytecode only
- **String type not supported**: Only numeric types (INT, DWORD, BOOL, REAL)

---

## Summary

ST Logic Programming on ESP32 Modbus Server is **fully implemented, tested, and production-ready**. All features are operational with comprehensive error handling, persistent storage, and seamless Modbus integration. Users can upload IEC 61131-3 Structured Text programs directly to the device with intuitive CLI commands, and can control programs remotely via dedicated Modbus registers (200-251).

**Perfect for industrial automation, PLC logic emulation, and real-time control applications!**
